<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <title>Engineering Verification Report — PROJ_PLANT_ALPHA</title>
  <style>
    @page {
      size: A4;
      margin: 20mm;
    }
    body {
      font-family: 'Helvetica Neue', Arial, sans-serif;
      color: #1e293b;
      line-height: 1.5;
      font-size: 11pt;
      margin: 0;
      padding: 24px;
      position: relative;
    }
    .watermark {
      position: fixed;
      top: 40%;
      left: 10%;
      transform: rotate(-35deg);
      font-size: 52pt;
      color: rgba(239, 68, 68, 0.08);
      font-weight: 900;
      letter-spacing: 4px;
      pointer-events: none;
      z-index: 999;
      text-transform: uppercase;
      border: 6px dashed rgba(239, 68, 68, 0.12);
      padding: 10px 40px;
    }
    .header-table {
      width: 100%;
      border-bottom: 2px solid #0f172a;
      padding-bottom: 12px;
      margin-bottom: 24px;
    }
    .company-title {
      font-size: 18pt;
      font-weight: 800;
      color: #0f172a;
    }
    .report-title {
      font-size: 14pt;
      font-weight: 600;
      color: #475569;
    }
    .meta-box {
      background: #f8fafc;
      border: 1px solid #e2e8f0;
      border-radius: 6px;
      padding: 14px;
      margin-bottom: 24px;
      display: grid;
      grid-template-columns: repeat(3, 1fr);
      gap: 12px;
      font-size: 9.5pt;
    }
    .meta-item strong {
      color: #64748b;
      display: block;
      font-size: 8.5pt;
      text-transform: uppercase;
    }
    h2 {
      font-size: 13pt;
      border-bottom: 1px solid #cbd5e1;
      padding-bottom: 4px;
      margin-top: 24px;
      color: #0f172a;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      margin-top: 12px;
      margin-bottom: 24px;
      font-size: 9pt;
    }
    th, td {
      border: 1px solid #e2e8f0;
      padding: 8px 10px;
      text-align: left;
      vertical-align: top;
    }
    th {
      background: #f1f5f9;
      color: #334155;
      font-weight: 600;
    }
    .badge {
      display: inline-block;
      padding: 2px 6px;
      border-radius: 4px;
      font-size: 8pt;
      font-weight: 700;
      text-transform: uppercase;
    }
    .badge-critical { background: #fee2e2; color: #b91c1c; border: 1px solid #f87171; }
    .badge-major { background: #fef3c7; color: #b45309; border: 1px solid #fcd34d; }
    .badge-minor { background: #e0f2fe; color: #0369a1; border: 1px solid #7dd3fc; }
    .badge-info { background: #f1f5f9; color: #475569; }
    .formula-box {
      background: #f8fafc;
      border-left: 4px solid #38bdf8;
      padding: 10px 14px;
      font-family: 'Courier New', Courier, monospace;
      font-size: 9pt;
      margin: 12px 0;
    }
    .disclaimer-box {
      margin-top: 40px;
      border-top: 1px solid #cbd5e1;
      padding-top: 12px;
      font-size: 8pt;
      color: #64748b;
      line-height: 1.4;
    }
    @media print {
      body { padding: 0; }
      .no-print { display: none; }
    }
  </style>
</head>
<body>

  <div class="watermark">PRELIMINARY — NOT FOR CONSTRUCTION</div>

  <table class="header-table">
    <tr>
      <td>
        <div class="company-title">⚡ ProEngineering.in</div>
        <div class="report-title">Integrated Electrical Design Assurance & Verification Report</div>
      </td>
      <td style="text-align: right; vertical-align: bottom;">
        <strong>Doc Ref:</strong> PE-VERIF-PROJ_PLANT_ALPHA-R0<br>
        <strong>Generated:</strong> 16 Oct 2026 03:51:58
      </td>
    </tr>
  </table>

  <div class="meta-box">
    <div class="meta-item">
      <strong>Project Name</strong>
      Integrated Industrial Power Substation
    </div>
    <div class="meta-item">
      <strong>Project Revision</strong>
      REV_A
    </div>
    <div class="meta-item">
      <strong>Jurisdiction & Standards</strong>
      IEC 60364 / IS 732
    </div>
    <div class="meta-item">
      <strong>Overall Evaluation Status</strong>
      <strong style="color: #b91c1c">
        CRITICAL DEFECTS DETECTED
      </strong>
    </div>
    <div class="meta-item">
      <strong>Critical Safety Findings</strong>
      <span style="color: #b91c1c; font-weight: 700;">4 Active</span>
    </div>
    <div class="meta-item">
      <strong>Major Discrepancies</strong>
      <span>3 Active</span>
    </div>
  </div>

  <h2>1. Executive Summary & Design Basis Compliance</h2>
  <p>
    This automated engineering verification report was generated deterministically by the ProEngineering Integrated Power Design Assurance Engine. 
    A total of <strong>6 equipment items</strong> and <strong>6 radial feeders</strong> were evaluated against statutory standards criteria.
  </p>

  <div class="formula-box">
    <strong>Key Verification Mathematical Models & Citations:</strong><br>
    • Feeder Voltage Drop: ΔV = √3 · I_b · L · (R_90 · cos φ + X_L · sin φ) [IEC 60364-5-52 Cl 525]<br>
    • Overload Protection Coordination: I_b ≤ I_n ≤ I_z' [IEC 60364-4-43 Cl 433.1]<br>
    • Adiabatic Fault Withstand: S_min = (I_sc · √t) / k [IEC 60364-5-54 Cl 543.1.2 & IEC 60949]<br>
    • Touch Potential Safety Limit: E_touch = (1000 + 1.5 · C_s · ρ_s) · (0.116 / √t_s) [IEEE Std 80-2013 Eq 32]
  </div>

  <h2>2. Cross-Document Discrepancy & Safety Findings Register</h2>
  <table>
    <thead>
      <tr>
        <th style="width: 10%;">ID</th>
        <th style="width: 14%;">Severity</th>
        <th style="width: 22%;">Rule Ref</th>
        <th style="width: 20%;">Source Comparison</th>
        <th style="width: 26%;">Engineering Rationale</th>
        <th style="width: 8%;">Status</th>
      </tr>
    </thead>
    <tbody>
      
      <tr>
        <td><strong>FND_002</strong></td>
        <td><span class="badge badge-critical">CRITICAL SAFETY</span></td>
        <td><code>ASSURANCE_006_ADIABATIC_WITHSTAND_FAIL</code></td>
        <td><code>CABLE_SCHEDULE [Installed_Size: 95 mm2]</code><br><code>CALC_ENGINE [Min_Required_Size: 118.94 mm2]</code></td>
        <td>Installed conductor size (95 mm²) is below the minimum adiabatic withstand requirement of 118.94 mm² for a 25 kA fault at 0.2 s. Risk of explosive cable vaporisation during through-fault.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_003</strong></td>
        <td><span class="badge badge-critical">CRITICAL SAFETY</span></td>
        <td><code>ASSURANCE_002_BREAKER_UNDERSIZED</code></td>
        <td><code>LOAD_SCHEDULE [I_b (Calculated): 332.82 A]</code><br><code>CABLE_SCHEDULE [Breaker_I_n: 315 A]</code></td>
        <td>Continuous design current I_b (332.82 A) exceeds protective breaker rating I_n (315 A). Breaker will nuisance trip during standard continuous plant operation.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_005</strong></td>
        <td><span class="badge badge-critical">CRITICAL SAFETY</span></td>
        <td><code>ASSURANCE_006_ADIABATIC_WITHSTAND_FAIL</code></td>
        <td><code>CABLE_SCHEDULE [Installed_Size: 16 mm2]</code><br><code>CALC_ENGINE [Min_Required_Size: 118.94 mm2]</code></td>
        <td>Installed conductor size (16 mm²) is below the minimum adiabatic withstand requirement of 118.94 mm² for a 25 kA fault at 0.2 s. Risk of explosive cable vaporisation during through-fault.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_006</strong></td>
        <td><span class="badge badge-critical">CRITICAL SAFETY</span></td>
        <td><code>ASSURANCE_006_ADIABATIC_WITHSTAND_FAIL</code></td>
        <td><code>CABLE_SCHEDULE [Installed_Size: 50 mm2]</code><br><code>CALC_ENGINE [Min_Required_Size: 78.18 mm2]</code></td>
        <td>Installed conductor size (50 mm²) is below the minimum adiabatic withstand requirement of 78.18 mm² for a 25 kA fault at 0.2 s. Risk of explosive cable vaporisation during through-fault.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_001</strong></td>
        <td><span class="badge badge-major">MAJOR ENGINEERING</span></td>
        <td><code>ASSURANCE_001_TAG_ORPHAN</code></td>
        <td><code>DOC_LOAD_01 [TAG: LIGHTING_TX string]</code></td>
        <td>Equipment "LIGHTING_TX" exists in Load Schedule but has no corresponding feeder in the Cable Schedule.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_004</strong></td>
        <td><span class="badge badge-major">MAJOR ENGINEERING</span></td>
        <td><code>ASSURANCE_004_VOLTAGE_DROP_EXCEEDED</code></td>
        <td><code>CALC_ENGINE [Voltage_Drop_Pct: 5.37 %]</code><br><code>DESIGN_BASIS [Limit_Pct: 3 %]</code></td>
        <td>Calculated steady-state voltage drop of 5.37% (22.28 V) exceeds allowable design basis limit of 3.0%. Terminal voltage at "MILL_01" will be substandard.</td>
        <td><em>OPEN</em></td>
      </tr>
    
      <tr>
        <td><strong>FND_007</strong></td>
        <td><span class="badge badge-major">MAJOR ENGINEERING</span></td>
        <td><code>ASSURANCE_001_TAG_ORPHAN</code></td>
        <td><code>DOC_CABLE_01 [LOAD_TAG: COMPRESSOR_99 string]</code></td>
        <td>Feeder "FDR_ORPHAN" is mapped to Load Tag "COMPRESSOR_99", which does not exist in the Load Schedule.</td>
        <td><em>OPEN</em></td>
      </tr>
    
    </tbody>
  </table>

  <h2>3. Corrective Action & Closure Protocol</h2>
  <p>
    In accordance with engineering governance rules, all findings categorized as <strong>CRITICAL_SAFETY</strong> must be reviewed and formally resolved by the Lead Electrical Engineer of Record. 
    Under no circumstances shall construction drawings or procurement orders be released while critical safety findings remain open.
  </p>

  <div class="disclaimer-box">
    <strong>Engineering Truth & Statutory Safe-Harbor Notice:</strong><br>
    This automated document provides deterministic calculation verification and discrepancy checks based strictly on user-supplied inputs and publicly referenced engineering formulas. It does not constitute statutory certification, licensed professional engineer (PE / Chartered Engineer) sign-off, or an official approval by any standard-setting body (IEC, IEEE, BIS, NFPA). The engineer of record remains solely responsible for plant safety and compliance with all statutory codes applicable in the jurisdiction of installation.
  </div>

</body>
</html>
